---
article: "WB-UPS v.2"
cover: "wb-ups-v2/cover.png"
catalogCover: "wb-ups-v2/catalog-cover.png"
documentation: "https://wirenboard.com/wiki/UPS2"
meta: "Модуль бесперебойного питания на DIN-рейку"
keywords: "Модуль бесперебойного питания на DIN-рейку"
---
::product
#description

**Модель снята с производства. Рекомендуемая замена: [WB-UPS v.3](/ru/product/wb-ups-v3/).**

Модуль бесперебойного питания на литий-полимерных аккумуляторах. Поддерживает выходное напряжение в 12 или 24В при отсутствии входного питания.

Аккумуляторы уже встроены в корпус устройства.

Подходит для оборудования других производителей.


#info

## Технические характеристики

::product-section{title="Технические характеристики"}
- входное напряжение: 12-28 В;
- выходное напряжение: 12 В / 24 В (выбирается переключателем);
- мощность 15 Вт;
- время работы до 60 мин (при 10 Вт).
::

::product-section{title="Эксплуатационные характеристики"}
- температура при эксплуатации: при заряде от 0 до 55 °C, при разряде от -20 до 60 °C;
- температура хранения от -5 до 35 °C;
- индикатор статуса;
- корпус на DIN-рейку;
- габариты: 36x90x58 мм.
::


::
