---
title: 'Система мониторинга трансформаторных подстанций'
cover: ads_transformer_substation_monitoring/ads_transformer_substation_monitoring.webp
date: 2026-03-24
category: industrial_dispatching_monitoring
---

:photo{
    src="ads_transformer_substation_monitoring/0.jpg"
    caption="Коллаж"
    width="400"
    float="right"
}

На объекте пищевой промышленности реализован мониторинг трех трансформаторных подстанций 6/0,4 кВ. Интегратор — [АДС](https://www.adc-system.ru/).

| Оборудование | Функции |
| :---- | :---- |
| [Wiren Board 7](https://wirenboard.com/ru/catalog/kontrollery/) | Контроллер, на нем работает IntraSCADA, установлен модем 3G/4G |
| [WBIO-DI-HVD-16](https://wirenboard.com/ru/product/WBIO-DI-HVD-16/) | Считывание сигналов дискретных входов с дополнительных контактов автоматических выключателей и датчика открытия двери |
| [WBIO-DO-R10A-8](https://wirenboard.com/ru/product/WBIO-DO-R10A-8/) | Управление сигнальными лампами и звуковым оповещателем |
| [WB-MR6CU v.2](https://wirenboard.com/ru/product/WB-MR6CU/) | Управление нагрузками через релейные выходы |
| [WB-MS v.2](https://wirenboard.com/ru/product/WB-MS/) и [WB-MSW v.4](https://wirenboard.com/ru/product/wb-msw-v4/) | Измерение температуры и влажности воздуха в помещении подстанции и отсеках трансформаторов |

> «Wiren Board в этом проекте закрыл сразу несколько задач: сбор данных по RS-485, локальную обработку в IntraSCADA и передачу информации на сервер»
>
> **Батин Евгений, руководитель проектов [АДС](https://www.adc-system.ru/)**

## Технические решения

### Архитектура системы

В каждой ТП [интегратор АДС](https://www.adc-system.ru/) установил контроллер [Wiren Board 7](https://wirenboard.com/ru/catalog/kontrollery/) со встроенным 3G/4G-модемом и модулями ввода-вывода.

В качестве программного обеспечения используется [IntraSCADA](https://intrascada.ru/), которая собирает и обрабатывает данные, выполняет диагностику и передает результаты на выделенный виртуальный сервер. Те же данные отображаются на HMI-панели оператора на объекте. При потере связи мониторинг продолжает работать локально, а после восстановления канала IntraSCADA синхронизирует накопленные данные с сервером.

:gallery{
    :data='[
        ["ads_transformer_substation_monitoring/1.jpeg", "Трансформаторная подстанция"],
        ["ads_transformer_substation_monitoring/2.jpeg", "Щит автоматизации"],
        ["ads_transformer_substation_monitoring/3.jpeg", "Щит автоматизации"],
        ["ads_transformer_substation_monitoring/4.jpeg", "Датчик микроклимата WB-MSW v.4 внутри ТП"]
    ]'
}

### Контроль температуры трансформаторов

Температуру сухих трансформаторов измеряют с помощью температурного реле **ТР100**, данные от него получают по **Modbus RTU**.

Температуру масла в масляных трансформаторах контролируют с помощью термопар ОВЕН с интерфейсом **RS-485** (Modbus RTU).

### Контроль температуры контактных соединений 6 кВ

Температуру контактных соединений и токоведущих шин измеряют с помощью датчиков **РФСенс**: беспроводные пассивные датчики устанавливают непосредственно на соединении или шине, а их опрос выполняет считывающее устройство по радиоканалу. Данные передаются в контроллер по **Modbus RTU**. Отсутствие проводов и активных устройств в зоне высокого напряжения снимает вопросы электробезопасности, возникающие при других способах измерения. Подробности работы датчиков РФСенс приведены на [официальной странице компании](https://www.adc-system.ru/resheniya/innovatsii/datchiki-temperatury).

### Параметры микроклимата в помещениях

Для контроля температуры и влажности воздуха используют комбинированные датчики с **Modbus RTU**: **WB-MS v.2** и **WB-MSW v.4**.

:gallery{
    :data='[
        ["ads_transformer_substation_monitoring/5.jpeg", "Щит автоматизации"],
        ["ads_transformer_substation_monitoring/6.jpeg", "Радиоэлектронное высокочастотное считывающее устройство. Сами датчики температуры контактных соединений не видны"],
        ["ads_transformer_substation_monitoring/7.png", "Но нам показали их в офисе"],
        ["ads_transformer_substation_monitoring/8.png", "Схема работы датчиков контроля температуры контактных соединений внутри вводно-распределительных устройств"]
    ]'
}

### Контроль состояния автоматических выключателей

На автоматических выключателях установлены дополнительные контакты, которые подключены к модулю дискретного ввода **WBIO-DI-HVD-16**.

### Светозвуковая сигнализация

Сигнальные лампы и звуковые сигнализаторы подключены к модулю дискретного вывода **WBIO-DO-R10A-8**.

### Фотофиксация

Интегратор реализовал систему фотофиксации по событиям: к контроллеру подключена IP-камера. **IntraSCADA** получает изображения по HTTP-запросу к API камеры и формирует снимки — например, при открытии двери. Изображения отправляются в мессенджер и доступны по запросу.

При временной потере связи с сервером снимки сохраняются локально на контроллере. Обработка изображений не создает заметной нагрузки на CPU и не мешает задачам мониторинга.

:gallery{
    :data='[
        ["ads_transformer_substation_monitoring/9.jpeg", "Интерфейс IntraSCADA на ПК"],
        ["ads_transformer_substation_monitoring/10.jpeg", "Интерфейс IntraSCADA на ПК"],
        ["ads_transformer_substation_monitoring/11.jpeg", "Интерфейс IntraSCADA на мобильном устройстве"],
        ["ads_transformer_substation_monitoring/12.jpeg", "Интерфейс IntraSCADA на мобильном устройстве"]
    ]'
}


::related-materials
- [Мониторинг трансформаторных подстанций: RS-485, SCADA и беспроводные датчики температуры контактных соединений](https://habr.com/ru/companies/wirenboard/articles/1011020/)
::
