---
title: 'Wiren Board вместо платы управления и защиты компрессоров чиллера Carrier 30HXA'
cover: carrier_chiller_board_replacement/carrier_chiller_board_replacement.webp
date: 2026-07-28
category: industrial_dispatching_monitoring
---

:photo{
    src="carrier_chiller_board_replacement/0.jpg"
    caption="Рабочая сборка на базе Wiren Board 8.5"
    width="400"
    float="right"
}

Задача проекта: заменить вышедшую из строя плату защиты и управления двумя компрессорами промышленного чиллера Carrier 30HXA271RY-963AA программно-аппаратным эмулятором на базе ПЛК.

| Оборудование | Функции |
| :---- | :---- |
| [Wiren Board 8.5](https://wirenboard.com/ru/catalog/kontrollery/) | Контроллер |
| [WBIO-DO-R10A-8](https://wirenboard.com/ru/product/WBIO-DO-R10A-8/) | Управление контакторами компрессоров,  соленоидами на маслопроводах и трубопроводах системы охлаждения двигателей |
| [WB-MAI6](https://wirenboard.com/ru/product/wb-mai6/) | Измерение температуры обмоток двигателей |
| [WB-MAP3E](https://wirenboard.com/ru/product/WB-MAP3E/) | Измерение электрических параметров компрессоров |
| [WBE2-I-RS485-ISO](https://wirenboard.com/ru/product/WBE2-I-RS485-ISO/) | Порт RS-485 с гальванической изоляцией для подключения к главному контроллеру чиллера |

> «Ценность Wiren Board — в гибкости платформы. Мы смогли эмулировать проприетарный протокол и заменить специализированную плату, не трогая остальную систему управления чиллера»
>
> **Разработчик решения**

## Технические решения

Ресурс промышленных холодильных машин при правильной эксплуатации измеряется десятилетиями. Но периодически приходится заменять компоненты. С этим и возникла проблема – новая плата защиты и управления компрессорами CCP1 (CPM1) оказалось очень дорогой, а покупка б/у платы не гарантировала результат: ее компоненты имели сопоставимый с чиллером возраст и остаточный ресурс платы был неизвестен.

Решили заменить CCP1 программно-аппаратным эмулятором. Так, чтобы центральный контроллер чиллера не увидел подмены.

Сделали это на базе Wiren Board 8.5 с модулями ввода-вывода. Связь с центральным контроллером организовали через гальванически изолированный интерфейс RS-485.

Эмулятор измеряет фазные токи и температуру обмоток двух компрессоров, контролирует прессостаты высокого давления, управляет контакторами, соленоидами на масляных трубопроводах и на трубопроводах охлаждения двигателей. Также эмулятор формирует аварийные сигналы и сбрасывает их по команде центрального контроллера. И ведет журналы событий.

Для диагностики разработали веб\-интерфейс эмулятора. Он показывает параметры обоих компрессоров, активные аварии, команды и состояния выходов, статистику обмена с центральным контроллером, и тренды измеряемых сигналов. В нем же можно просматривать журналы событий.

:gallery{
    :data='[
        ["carrier_chiller_board_replacement/0.jpg", "Рабочая сборка на базе Wiren Board 8.5"],
        ["carrier_chiller_board_replacement/1.jpg", "Плата CCP1 (CPM1)"],
        ["carrier_chiller_board_replacement/2.png", "Веб интерфейс"]
    ]'
}

::related-materials
- [Интеграция Wiren Board в Carrier](https://habr.com/ru/articles/1059594/)
::
