---
title: 'Модернизация системы мониторинга инженерных систем ЦОД'
cover: data_center_monitoring_modernization/data_center_monitoring_modernization.webp
date: 2026-07-27
category: server_monitoring
---

:photo{
    src="data_center_monitoring_modernization/0.jpg"
    caption="ЦОД"
    width="400"
    float="right"
}

Объект: центр обработки данных, введенный в эксплуатацию в 2013–2014 годах. Интегратор: [компания «Автоматика-Центр»](https://www.avt-c.ru/).

| Оборудование | Функции |
| :---- | :---- |
| [WBPRO-PLC7](https://wirenboard.com/ru/product/WBPRO-PLC8-4G-64G/) | Контроллер |
| [WBPRO-DI8](https://wirenboard.com/ru/product/WBPRO-DI8/) | Модуль дискретных входов |
| [WBPRO-CUREL6](https://wirenboard.com/ru/product/WBPRO-CUREL6/) | Релейный модуль для управления вспомогательным оборудованием и светозвуковой сигнализацией |

> «Мы используем WIRENBOARD PRO в проектах модернизации, когда необходимо интегрироваться с существующим оборудованием и одновременно работать с несколькими промышленными протоколами. Это позволяет сохранить действующую инфраструктуру и сосредоточиться на замене устаревшей контроллерной части»
>
> **Кирилл Юров, генеральный директор ООО «Автоматика-Центр»**

## Технические решения

### Архитектура системы

Систему построили по клиент–серверной архитектуре на базе [ПО MCS](https://www.avt-c.ru/product/multiplatformennaya-sistema-upravleniya-mcs). Контроллер [WIRENBOARD PRO](https://wirenboard.com/ru/product/WBPRO-PLC8-4G-64G/) собирает данные с инженерного оборудования ЦОД по протоколам Modbus RTU, SNMP и Bacnet, а также через модули дискретного ввода [WBPRO-DI8](https://wirenboard.com/ru/product/WBPRO-DI8/) и передает ее серверу. Сервер обрабатывает полученную информацию. Клиенты подключаются к веб\-интерфейсу сервера.

Для персонала организовали два автоматизированных рабочих места: одно находится непосредственно в ЦОД, второе — в центральной диспетчерской. 

Уведомления в системе рассылаются по двум каналам: основной — мессенджер Макс, для которого через официальный API реализовали автоматическую отправку уведомлений, резервный – SMS.

:gallery{
    :data='[
        ["data_center_monitoring_modernization/1.jpeg", "Контроллер WIRENBOARD PRO и модули в щите автоматизации"],
        ["data_center_monitoring_modernization/2.jpeg", "Модули WIRENBOARD PRO в щите автоматизации"],
        ["data_center_monitoring_modernization/3.jpeg", "Модули WIRENBOARD PRO в щите автоматизации"],
        ["data_center_monitoring_modernization/4.jpeg", "Шкаф ВРУ"]
    ]'
}

## Что под контролем

### Электроснабжение

Автоматические выключатели и контакторы в распределительных щитах оснащены дополнительными контактами, которые подключены к модулю [WBPRO-DI8](https://wirenboard.com/ru/product/WBPRO-DI8/).  Также по протоколу Modbus подключены мультиметры ABB DMTME и автоматика дизель-генераторной установки. Два ИБП Junda передают данные по SNMP.

### Микроклимат 

Контролируются температура и влажность воздуха внутри серверных стоек, а также температура воздуха в межстоечных коридорах. Для этого на объекте установлены датчики температуры и влажности. 

Кондиционеры EMERSON подключены по протоколам SNMP и Bacnet. Система получает данные о текущем режиме, измеряемых параметрах и действующих уставках.

:gallery{
    :data='[
        ["data_center_monitoring_modernization/5.jpeg", "Пожарная сигнализация. На экране видна часть интерфейса пользователя, подробнее рассмотрим его ниже"],
        ["data_center_monitoring_modernization/6.png", "Мнемосхема серверного зала"],
        ["data_center_monitoring_modernization/7.png", "Карточка серверной стойки"],
        ["data_center_monitoring_modernization/8.png", "Контроль электроснабжения"]
    ]'
}

### Безопасность 

Система раннего обнаружения пожара VESDA передает сигналы через дискретные входы. 

В аккумуляторной контролируются концентрации водорода (H₂) и угарного газа (CO). 

Также к системе подключены датчики протечки и датчики открытия дверей серверных стоек.

::related-materials
- [Реконструкция мониторинга в ЦОД без боли и переучивания персонала](https://habr.com/ru/companies/wirenboard/articles/1053652/)
::
