---
title: 'Автоматизация системы проветривания теплиц для выращивания клубники'
cover: strawberry_greenhouse_ventilation_automation/strawberry_greenhouse_ventilation_automation.webp
date: 2026-10-31
category: agriculture_automation
---

:photo{
    src="strawberry_greenhouse_ventilation_automation/0.jpg"
    caption="Торец блока: штора, привод и щит шторы"
    width="400"
    float="right"
}

Объект: тепличное хозяйство из 22 теплиц общей площадью около двух гектаров под Брестом, Беларусь. Интегратор: [Ledfarm.by](https://ledfarm.by/).

| Оборудование | Функции |
| :---- | :---- |
| [Wiren Board 8](https://wirenboard.com/ru/product/wiren-board-8/) | Контроллер |
| [WBC2-4G](https://wirenboard.com/ru/product/WBC2-4G/) | 4G-модем |
| [WB-MR6CU v.2](https://wirenboard.com/ru/product/WB-MR6CU/) | Управление контакторами приводов штор и вентиляторов |
| [WB-MR6C v.2](https://wirenboard.com/ru/product/WB-MR6C_v2/) | Подключение кнопок и концевых выключателей, управление лампами индикации |
| [WB-M1W2 v.3](https://wirenboard.com/ru/product/WB-M1W2/) | Подключение датчиков DS18B20 по 1-Wire |
| [WB-MSW v.4](https://wirenboard.com/ru/product/wb-msw-v4/) | Измерение температуры и влажности воздуха |

> «Хозяйство передало управление автоматике и практически не вмешивается в работу системы»
>
> **Александр Гришанович, ведущий инженер по системам автоматизации Ledfarm.by**

## Задачи проекта

Торцы теплиц с обеих сторон закрыты подъемными пленочными шторами. Штору поднимает и опускает электропривод, наматывая пленку на вал. Блок из 11 теплиц обслуживают два привода — по одному с каждой стороны.

Внутри стоят дестратификаторы — вентиляторы, которые перемешивают воздух.

Система автоматизации должна:

- поддерживать заданную температуру и влажность в теплицах, управляя шторами и вентиляторами;
- проводить ночные проветривания/микропроветривания для создания комфортного микроклимата;
- закрывать шторы при опасных порывах ветра.

:gallery{
    :data='[
        ["strawberry_greenhouse_ventilation_automation/1.jpg", "Электропривод шторы"],
        ["strawberry_greenhouse_ventilation_automation/2.jpg", "Вентилятор-дестратификатор"],
        ["strawberry_greenhouse_ventilation_automation/3.jpg", "Тепличный блок снаружи"]
    ]'
}

## Технические решения

### Архитектура системы

Системой проветривания управляет контроллер Wiren Board 8. Температуру и влажность в теплицах измеряют датчики температуры DS18B20 и комбинированные датчики температуры и влажности WB-MSW v.4. Приводами штор управляют релейные Modbus-модули, к их входам подключены концевые выключатели приводов и кнопки управления. Территория протяженная, поэтому DS18B20 подключены через преобразователи интерфейсов 1-Wire/Modbus WB-M1W2 v.3. Для диспетчеризации и уведомлений в контроллер установлен 4G-модем.

Оборудование размещено в шести щитах: четыре уличных и два внутренних. Щиты связаны линиями RS-485, самый дальний стоит примерно в 280 м от контроллера.

Данные о погоде дает автономная метеостанция, подключенная к отдельному порту RS-485.

Скрипты управления выполняет движок правил wb-rules. Интерфейс диспетчеризации собран средствами веб-интерфейса контроллера. Для персонала есть Telegram-бот на Node-RED, который тоже работает на контроллере. По запросу бот присылает текущее состояние системы, суточную сводку о проветриваниях и графики температуры и влажности, а о смене режимов и сильном ветре сообщает сам.

К интерфейсу можно подключиться удаленно через [Wiren Board Cloud](https://wirenboard.cloud).

:gallery{
    :data='[
        ["strawberry_greenhouse_ventilation_automation/4.png", "Функциональная схема системы проветривания"],
        ["strawberry_greenhouse_ventilation_automation/5.jpg", "Щит блока: Wiren Board 8, WB-MR6CU v.2 и WB-MR6C v.2"],
        ["strawberry_greenhouse_ventilation_automation/6.jpg", "Щит шторы: WB-MR6CU v.2, WB-MR6C v.2 и контакторы привода"],
        ["strawberry_greenhouse_ventilation_automation/7.jpg", "Уличные щиты штор у торца блока"],
        ["strawberry_greenhouse_ventilation_automation/8.png", "Главная SVG-панель: шторы, микроклимат блоков и вероятность выпадения росы"],
        ["strawberry_greenhouse_ventilation_automation/9.png", "История средней влажности в верхней части двух блоков"],
        ["strawberry_greenhouse_ventilation_automation/10.png", "Telegram-бот: текущая сводка"]
    ]'
}

### Управление по температуре

Температура воздуха контролируется в верхней и нижней зонах теплиц, а влажность — только наверху.

Шторы и вентиляторы работают по температурным порогам. Например, при 17 °C шторы открываются наполовину, при 20 °C — полностью, при 23 °C включаются вентиляторы, а при 10 °C и ниже шторы закрываются.

Резко открывать шторы нельзя: это стресс для растений. Поэтому открытие идет циклами: 30 секунд штора движется, 30 секунд стоит. Во время паузы воздух в теплице перемешивается, температура и влажность выравниваются. Закрываются шторы без пауз.

Чтобы снизить пусковые токи, вентиляторы включаются по очереди с интервалом в три секунды.

:gallery{
    :data='[
        ["strawberry_greenhouse_ventilation_automation/11.png", "Интерфейс системы проветривания"],
        ["strawberry_greenhouse_ventilation_automation/12.jpg", "Нижний датчик DS18B20 возле растений"]
    ]'
}

### Управление по влажности

Когда шторы закрыты, автоматика следит за влажностью и в зависимости от температуры запускает полное проветривание или, в холодные ночи, микропроветривание.

При полном проветривании шторы открываются целиком, а при микропроветривании — примерно на треть. Время работы вентиляторов в этих режимах тоже разное.

В теплые ночи шторы остаются открытыми, но в центре теплицы влажность выше, чем у торцов. Ее выравнивают вентиляторы, которые включаются циклами: например, при влажности выше 85 % они работают 20 минут, а затем стоят 120.

Проветривание включается и по расписанию — например, перед утренним сбором урожая.

На SVG-панели для каждого блока видна вероятность выпадения росы. За ней следят, чтобы на растениях не развивались грибковые и другие болезни.

### Защита от ветра

:photo{
    src="strawberry_greenhouse_ventilation_automation/13.jpg"
    caption="Метеостанция на торце тепличного блока"
    width="400"
    float="right"
}

Сильный порыв может порвать пленку. Поэтому, если метеостанция фиксирует ветер от 15 м/с, контроллер прерывает проветривание и закрывает шторы на час. Новый сильный порыв запускает отсчет заново. Персонал может в любой момент отключить защиту и управлять шторами вручную.

::related-materials
- [Теплицы на автопилоте: свет, шторы и вентиляция](https://habr.com/ru/companies/wirenboard/articles/1088824/)
::
